# Техническа база за анализ на пожари от електрически произход

При анализ на пожар от електрическа причина използвай следните технически познания.
Разделите, отбелязани „(Симеонов)“, са по „Пожаротехническа експертиза“ на Симеонов.

## Статистика
Между 20% и 25% от пожарите възникват по причини, свързани с неизправности в електрическите инсталации. Четирите основни групи електрически причини са: (1) късо съединение, (2) високи преходни съпротивления, (3) претоварване на електрическата мрежа, (4) неспазване на инструкции за монтаж и експлоатация на уреди.

## Късо съединение – механизъм и причини (Симеонов)
К.с. е електрически контакт на проводници с различна полярност под напрежение през много
малко съпротивление, непредвидено за нормалната работа. Токът рязко нараства (от няколко
до стотици килоампери), жилото се нагрява, изолацията се запалва, металът се разтопява.
Температурата на дъгата при к.с. е 1500–4000 °C.

Причини: повредена изолация (механично, от висока температура или пламък, от влага);
включване на съоръжения за ниско напрежение към високо; оплитане на въздушни линии от
вятъра или попадане на проводящи предмети върху тях; грешки на персонала при превключване
и ремонт; мълнии; слаботокови проводници в силнотокови/осветителни мрежи.

## Първично срещу вторично късо съединение
Това е КЛЮЧОВОТО разграничение при електрическите пожари – дали к.с. е **причинило**
пожара, или е **следствие** от него.
- **Първично** (авариен режим преди пожара): разтопяванията са локални и остри, с ясни
  граници – само в участъците под действие на дъгата; съседните участъци нямат следи от
  разтопяване. Електрическият взрив на разтопения метал разпръсква капчици (самите те са
  източник на запалване); краищата на жилата са гладко заоблени или осеяни с налепени
  метални сферички („перли“). Изолацията е овъглена отвътре, откъм жилото (виж
  `materials.md`).
- **Вторично** (от топлината на пожара): разтопяванията са разпределени на дълга дължина,
  без ясни граници; сечението не е постоянно – неравни раковини и напластявания; тръбите
  са с остатъчни деформации.
- В метални тръби/обвивки к.с. дава прогаряния с напластен метал (капки, удебеления по
  краищата); възможна е устойчива дъга, която се разпространява по дължината като при
  електродъгово заваряване и оставя разтопени отвори. (Симеонов)
- За категорично определяне – рентгеноструктурен (или металографски) анализ на иззетите
  проводници (проби 0,20–0,50 м).

### Ограничения (Симеонов)
- Рентгеноструктурният анализ е приложим за медни проводници със сечение до 4 mm², положени
  открито; неприложим за проводници в метални тръби и с по-големи сечения. За алуминиеви
  проводници няма разработени методи.
- Медта се топи при ~1083 °C, а при пожар температурата е 800–1100 °C и повече – следите от
  к.с. по медта могат да бъдат унищожени. Стоманата (>1400 °C) не се топи при пожар.
- Алуминият се топи при ~600 °C – в пожар алуминиевите детайли обикновено се разтопяват или
  изгарят, затова следи от к.с. по тях почти не се намират.
- Косвено к.с. се регистрира от измервателните уреди в таблата/подстанциите и по ефекта
  върху консуматорите (примигване на лампи, спиране на двигатели, изключване на пускатели),
  забелязан от хората на място.

## Преходни съпротивления
Възникват в местата на съединение на проводници, клемни кутии на електродвигатели,
контактни съединения и заземителни контури. Механизмът е: лош контакт → локално нагряване
→ електродъгов процес → запалване на околните горими материали.
- **Причини** (Симеонов): некачествен монтаж (усукване вместо спояване, заваряване или
  пресоване; без букси/накрайници); киселина при запояване → окисление; мед–алуминий при
  чести включвания/изключвания (различни коефициенти на разширение).
- **Защо остават незабелязани:** правилно подбраните предпазители НЕ предпазват – токът не
  нараства, топлината се отделя локално; консуматорите работят нормално и уредите нищо не
  регистрират.
- **Признаци:** нагряване в местата на съединяване; посиняване на метала; крехка и
  напукана изолация около контактите; разтопен припой на накрайниците; мирис на нагрят
  каучук. Окислението се ускорява рязко над 70–75 °C (окисният филм е с милионна част от
  проводимостта на метала).
- **Оглед:** местата на свързване и кабелните накрайници; пружинни шайби и контра гайки
  при вибрации; калаено/оловно покритие на медните, месинговите и бронзовите контакти
  (задължително навън, във влажна/агресивна среда и над 60 °C).

## Претоварване
Превишение на номиналния ток води до прегряване (Q ∝ I²·R·t) → стареене и разрушаване на
изолацията → пробив → късо съединение. Ключов въпрос е дали защитните устройства
(предпазители, автоматични прекъсвачи) са били изправни и правилно оразмерени.
- Дори малки претоварвания са опасни – изолацията се разрушава бавно, за дълъг период.
  Каучуковата изолация над ~65 °C „стареене“ ускорено, втвърдява се и се напуква. (Симеонов)
- Чести причини: допълнителни непредвидени консуматори; едновременно много нагревателни
  уреди (печки, ютии, бойлери, котлони). Най-силно засяга некачествените контакти и връзки
  – там най-често се запалва изолацията.
- **Електродвигатели:** неправилен подбор по мощност; ненормален режим на задвижвания
  механизъм; тънки захранващи проводници; завишена токова защита. Трифазен двигател,
  работещ **на две фази** (изгорял предпазител на едната), прегрява и запалва намотките –
  винаги с к.с. Блокиран вал (лошо смазване, чуждо тяло) – роторът спира и цялата енергия
  става топлина.
- **Признаци:** мирис на нагрят каучук, лакове и масла; по-слабо светене на лампите;
  забавени/спрели двигатели, специфичен шум при две фази; издутини, нагари, загубена
  еластичност на изолацията. Показанията на първите очевидци (мирис, шум, примигване) се
  вземат задължително предвид.

## Електродъгови процеси и искри
Признаци – капки и частици от разтопен метал, прогаряния по корпуси, локални топлинни следи, сажди по контактни пластини при многократни изключвания, повредени стени на дъгогасителни камери.
- Искрите при превключване са с температура хиляди градуси, но с малък топлинен запас –
  запалват само предварително подготвени вещества, НО енергията им стига за взривоопасни
  смеси от прахове, газове и пари на ЛЗТ. (Симеонов)
- Статичното електричество възпламенява паро-, газо- и праховъздушни смеси; мълнията – с
  високата си температура и топлинен запас – всички горими вещества (виж
  `general_causes.md`).

## Оглед на електрическо табло
Проверява се тип и предназначение, следи по корпуса (разтопявания, прогаряния, разпръскване на метал), локални топлинни следи на входни/изходни кабели, надежност и състояние на изолацията на нулевия проводник. При малки габарити таблото се иззема цялостно, при големи – само елементите от интерес.

## Защитни устройства

### Стопяеми предпазители
Проверява се тип, марка, номинален ток (по маркировка), защитена верига, цяла или разтопена вложка.

### Автоматични прекъсвачи
Положение (включено/изключено/междинно), контактни повърхности за капки разтопен метал, изменение на сечението от разтапяне, едновременност на включване/изключване.

### Автоматична нисковолтова апаратура
Работни контакти за електродъгови процеси, сажди по контактни пластини, повредени дъгогасителни камери, разтопявания на детайли, топлинни разрушения на изолацията.

### Комутационни устройства (Симеонов)
Следи от нагряване, стопявания, изпълнение на свързването, състояние на гнездата, клемите
и щепселните ножове. По положението на елементите се определя дали устройството е било
**включено или изключено** по време на пожара.

## Критични температури на електрически уреди
- Халогенни лампи: отражател до 250°C, метална конструкция 100–150°C – изключително пожароопасни при контакт с горими материали.
- Битови отоплителни печки с рефлектор: защитна решетка до 150°C, способни да възпламенят горими материали на разстояние до 0,5 м.
- Конвективни отоплителни уреди: средна температура 85°C, максимална 100–110°C.
- Електродвигатели: допустимо нагряване на лагери 80–100°C.
- Лампа с нажежаема жичка, загърната в памучно одеяло: 40 W – до 250 °C; 100 W – до
  340 °C. Нагряването расте с мощността и с размера на колбата. (Симеонов)
- Луминесцентна лампа: нормално ~50 °C; при „залепнал“ стартер тръбата стига 190–200 °C, а
  дроселът 120 °C – заливката на дросела се разтопява и изтича, намотките се запалват.
  (Симеонов)
- Ел. чайник без вода върху незащитена дървена повърхност: запалване след ~10–15 min
  (нагрява се до ~400 °C). Ютия без терморегулатор върху плътна основа: 400–500 °C; с
  терморегулатор: 120–200 °C. (Симеонов)

## Нагревателни уреди като източник (Симеонов)
Запалване на горими материали при ограничено топлоотвеждане; прегряване поради
конструктивни недостатъци или оставяне без надзор; стареене на изолацията. Най-често –
неумело използване, небрежност, самоделни уреди. Печките и котлоните са по-безопасни –
пожар само при попадане на горими материали върху/над плочата; бързоварите са с голяма
пожарна опасност.
- **Признаци:** огнището е съсредоточено около уреда (концентрирано изгаряне на мебели и
  конструкции); продължително тлеене с обилен дим; възможно прогаряне на междуетажна
  конструкция и пропадане на уреда. По уреда – следи от прегряване (белезникав цвят,
  деформации) и от тока (обгаряния, разтопявания); по шнура – следи от к.с.
- **Лампи:** огнището е около лампата при наличие на лесно запалими материали; при счупена
  колба нажежени части от жичката падат върху материала → тлеене → горене.
- **Луминесцентни лампи:** счупена тръба разпръсква стопилка; пробит маслен кондензатор
  изхвърля масло, загрято над температурата на самозапалване.
- **Проверява се:** бил ли е уредът под напрежение и включен (изолацията на шнура – цяла,
  обгоряла или изгоряла; стопявания по жилата); сработила ли е защитата; имало ли е
  примигване на осветлението; оставен ли е включен умишлено.

## Пожароопасни електрически уреди
- Телевизори: заемат трето място сред електротехническите пожари. Особено опасен е режимът на готовност (standby), при който почти всички блокове остават под напрежение.
- Хладилници: опасни режими възникват в терморегулаторите и моторния отсек при авариен режим на компресора.
- Електродвигатели: критични признаци – преходни съпротивления в клемната кутия и разтопяване на колекторни пластини.
- Заваръчни уреди: рискове – разпръскване на разтопен метал, кондуктивно прегряване на конструкции, авариен режим в трансформатора.

## Методология на разследване
1. Статичен етап: установяване на трасето на електрическата инсталация, съставяне на схеми, проверка на защитната апаратура, фотографиране на повреди.
2. Динамичен етап: разкриване и разглобяване на конструкциите за достъп до подозрителни участъци.
3. Изземване на проводници: със следи от к.с. се поставят в пликове, маркирани съответно. Дължина на пробата: 0,20–0,50 м. Изпращат се за рентгеноструктурен анализ за определяне дали к.с. е първично или вторично.
4. При версия за авариен режим огледът обхваща и захранващата трансформаторна подстанция –
   апарати за защита, състояние, сечение на проводниците, разстояние. Съответствието на
   монтажа и експлоатацията се проверява по ПУЕУИ, ПТЕ и ПТБ. (Симеонов)
